Dokumen ini disusun sebagai Master Blueprint (DED - Detail Engineering Design) untuk infrastruktur kelistrikan usaha Emak Laundry. Desain ini mengutamakan:Safety & Compliance: Standar PUIL 2011/2020.Scalability: Siap untuk upgrade daya ke 3500VA - 5500VA tanpa ganti kabel utama.Smart Monitoring: Integrasi IoT Low-cost (Home Assistant).Cost Efficiency: Bootstrapping friendly (Best Value Components).1. Ringkasan Teknis (Technical Summary)ParameterSpesifikasi DesainCatatanSistem Tegangan1 Phase, 2 Wire + PE (220V / 50Hz)Standar PLN Indonesia.Kapasitas PanelMax 32 Ampere (~7000 Watt)Over-spec untuk keamanan jangka panjang.Earthing SystemTN-S (Terra Neutral-Separate)Fasa, Netral, dan Ground terpisah total.Target Grounding$< 5$ OhmWajib untuk proteksi kebocoran arus air.Proteksi ManusiaRCBO 30mA (High Sensitivity)Trip jika ada sengatan listrik kecil.Proteksi Aset (IoT)SPD & MCB Separate GroupMencegah kerusakan PC/Server Aryatek.2. Rencana Anggaran Biaya (BoM) & Spesifikasi MaterialHarga estimasi pasar online (Tokopedia/Shopee) per Januari 2026. Harga bisa berubah.A. Komponen Panel Utama (Proteksi & Kontrol)NoNama BarangSpesifikasi TeknisQtyEst. Harga SatuanTotal (Rp)Catatan Engineer1Box Panel 18 ModulOutbow/Inbow, Pintu Transparan, Merek: Presto/Hager1120.000120.000Pilih yang plastik tebal (ABS) agar tidak mudah pecah.2Main Switch (MCB)2-Pole, 32A, 4.5kA, Kurva C (Chint NXB-63)155.00055.000Isolator utama Fasa + Netral.3RCBO (Laundry & Rumah)1P+N, 10A, 30mA, Slim Type (Chint NXBLE-32)385.000255.000Wajib tipe "Slim" (lebar 1 modul) untuk hemat tempat.4MCB (Heavy Duty)1-Pole, 16A, 4.5kA (Chint NXB-63)135.00035.000Khusus Vakum/Polisher (Non-RCBO).5Busbar Sisir1 Fasa, Tembaga Murni135.00035.000Potong sesuai kebutuhan (4-5 gigi).6Terminal BlokNol & Ground (Biasanya include di box)1--Pastikan baut kencang.SUBTOTAL ARp 500.000B. Kabel & Distribusi Daya (Infrastruktur)NoNama BarangSpesifikasi TeknisQtyEst. Harga SatuanTotal (Rp)Catatan Engineer1Kabel Feeder (Input)NYM 3x4mm² (Supreme/Eterna)5m35.000/m175.000Jarak KWH ke Panel (sesuaikan realita).2Kabel DistribusiNYM 3x2.5mm² (Supreme/Eterna)30m18.000/m540.000Wajib 3 Core (Isi 3). Jangan pakai isi 2!3Kabel Wiring PanelNYAF 6mm² (Hitam, Biru, Kuning-Hijau)3m10.000/m30.000Serabut lentur untuk jumper dalam panel.4Stop KontakPanasonic Wide Series / Broco Gracio + Inbow Dus635.000210.000Jangan pakai terminal kuningan tipis.5Steker/ColokanArde, Heavy Duty (Broco/Panasonic)215.00030.000Ganti colokan mesin polisher jika sudah jelek.6Skun Kabel (Ferrules)Paket Skun Jarum (Pin) & Skun O (Ring) + Heatshrink150.00050.000Agar terminasi rapi dan tidak serabut keluar.SUBTOTAL BRp 1.035.000Tergantung panjang kabel di lokasi.C. Modul Smart Monitoring (IoT DIY)NoNama BarangSpesifikasi TeknisQtyEst. Harga SatuanTotal (Rp)Catatan Engineer1Power Meter SensorPZEM-004T v3.0 (100A) + CT Split Core185.00085.000Jantung monitoring listrik.2MicrocontrollerESP32 DevKit V1165.00065.000Brain unit (ESPHome).3Power Supply5V 1A/2A (Bisa bekas charger HP)100Power untuk ESP32.4Casing 3D PrintCustom Case DIN Rail Mount150.00050.000Estimasi biaya filamen/jasa print.SUBTOTAL CRp 200.000GRAND TOTAL ESTIMASI: Rp 1.735.000,-(Biaya ini adalah investasi aset jangka panjang untuk keamanan bisnis dan data. Belum termasuk ongkos tukang jika tidak dikerjakan sendiri.)3. Wiring Diagram & Layout Panel (Schematic)Konfigurasi Terminal di dalam Box Panel:Plaintext [ KABEL DARI KWH METER (NYM 3x4mm) ]
| L (Fasa) | N (Netral)
v v
+----------------------------------+
| MAIN MCB 2-POLE (32A) | <--- Saklar Induk
+----------------------------------+
| Out L | Out N
[CT PZEM] ----O |
(Kalungkan) | +--------------------> KE BUSBAR NOL (Biru)
| |
+----[Kabel Kecil ke PZEM L]-----> POWER MONITORING
| (PZEM V3 butuh 220V)
|
+==================================+ <--- BUSBAR SISIR TEMBAGA (Fasa)
| | | | | |
+------+ +------+ +------+ +------+ +------+
| SPD | | RCBO | | RCBO | | RCBO | | MCB |
| (Op) | | 10A | | 10A | | 10A | | 16A |
+------+ +------+ +------+ +------+ +------+
| | | | |
GND v v v v
(Ke Rod) RUMAH LAUNDRY LAUNDRY HEAVY
(Server) (Mesin (Mesin (Vakum)
1 & 2) 3 & 4) 4. Catatan Kritis Instalasi (SOP Engineer)A. Persiapan (Pre-Install)Cek Grounding (Wajib): Sebelum pasang panel, ukur resistansi tanah. Jika > 5 Ohm, tambah batang arde. Jangan andalkan arde lama.Balancing Beban: Tandai kabel keluaran stop kontak. Mana yang untuk Mesin 1-2, mana yang Mesin 3-4. Pastikan beban terbagi rata di RCBO.B. Saat Terminasi KabelPengupasan: Gunakan wire stripper. Jangan sampai inti tembaga tergores pisau cutter (bisa patah/hotspot).Crimping: Pasang Ferrules (Skun Jarum) pada ujung kabel serabut (NYAF) sebelum masuk ke lubang MCB. Kabel serabut yang mekar berisiko short dan kontak tidak maksimal.Torque (Kekencangan): Kencangkan baut terminal sekuat tangan, lalu wiggle (goyang) kabel, kencangkan lagi. Ulangi 2x.C. Integrasi IoT (PZEM)Safety Gap: Beri jarak minimal 1 modul (18mm) antara komponen tegangan tinggi (MCB/Busbar) dengan modul ESP32.CT Direction: Pasang CT sensor pada kabel Fasa Utama keluaran Main MCB. Pastikan klip CT terkunci rapat ("Klik").Powering ESP32: Solder kabel power 220V ke PCB charger bekas, bungkus heatshrink, sambungkan ke output Main MCB. Output 5V USB masuk ke ESP32.5. Skema Pengembangan (Scalability Roadmap)Blueprint ini dirancang untuk tumbuh bersama bisnis Anda:Tahap 1 (Sekarang - 2200VA):Sistem berjalan dengan SOP manajemen beban (tidak semua nyala bareng).Panel sudah siap menahan beban penuh.Tahap 2 (Upgrade PLN 3500VA/4400VA):Action: Panggil PLN ganti MCB Meteran.Panel: Tidak ada perubahan. Kabel 4mm² aman hingga 25A-30A.Operasional: Semua mesin bisa nyala bersamaan.Tahap 3 (Expand Usaha - 3 Phase):Jika nanti mesin bertambah > 8 unit dan butuh listrik 3 Phase.Panel: Ganti Main MCB jadi 4-Pole. Ganti Busbar jadi Busbar Sisir 3 Phase. MCB/RCBO cabang tetap bisa dipakai (dibagi R-S-T).
